# Pizza Build: Test Lung Sub-Assembly

True test lungs are expensive and hard to come by, so we must do with what's available.

This page explains how to adapt off-the-shelf parts into a basic test lung for our ventilator prototype.

Note: You can optionally add-on to this simple test lung to make a reduced-compliance test lung; [instructions for that are here](../pizza-compliance-test-lung).

## Parts List (BOM)

**Note: If you are a member of the RespiraWorks team, review [part purchasing guidelines](../../README.md) BEFORE purchasing any parts.**

### Purchasing Source Key

* **E** = ebay
* **Z** = Amazon
* **C** = McMaster-Carr

### Parts

| Item | Quantity | Manufacturer  | Part #         | Price (USD)     | Action | Sources         | Notes |
| ---- |---------:| ------------- | ------------------- | ------------:|-----------|----------------| ----- |
| 1    |        1 | Portex        | 370924              | 15.00        |*ask first*| [E][1ebay]     | test "lung" or breathing bag. |
| 2    |        1 | South Pacific | SPB-6110-5PK        |   129.00 / 5 |*ask first*| [Z][2amzn]     | **ALT for item 1** |
| 3    |        2 | Mars Wellness | 4332593260          | 16.99 / 2    | buy       | [Z][3amzn]     | CPAP tubing |

[1ebay]:  https://www.ebay.com/itm/PORTEX-Adult-Disposable-Anesthesia-Breathing-Circuit-3L-Breathing-Bag-370924/362943456196
[2amzn]:  https://www.amazon.com/FlexLung-Biomedical-Ventilator-Testing-Demonstration/dp/B07B876P9C
[3amzn]:  https://www.amazon.com/gp/product/B01N14F1MV

**TODO:** pricing analysis

## Assembly

The test lung (*item 1*) will arrive with elbow fitting, tee-connector and CPAP hoses.

| As purchased         |  without hoses       |
|:--------------------:|:--------------------:|
![](assets/lung-purchased.jpg)|![](assets/lung-no-tubes.jpg)|

These hoses are not great for interfacing with our system, so you should replace them with the set bought separately (*item 3*).

The rubber ends work well with 3/4"ID fittings and can be clamped to seal air tight.

![Lung-with-new-tubes](assets/lung-new-tubes.jpg)
