# Air check valve

A check valve following the blower should be included with any build where oxygen is used.

>**TODO: introduce and explain purpose**

## Parts

**Note: If you are a member of the RespiraWorks team, review the [part purchasing guidelines][ppg]
BEFORE purchasing any parts.**

[ppg]: ../../purchasing_guidelines.md

| Item  | Quantity | Manufacturer   | Part #              | Price (USD)  | Sources[*][ppg]| Notes |
| ----- |---------:| -------------- | ------------------- | ------------:|:--------------:| ----- |
|**A1** | 1        | McMaster-Carr  | 5492K13             | 12.88        | [C][a1mcmc]    | Plastic threaded check valve, 1/2NPT |
|**A2** | ~50 mm   | McMaster-Carr  | 5234K57             | 21.50 / 5ft  | [C][a2mcmc]    | Soft latex tubing, 5/8" ID, 7/8" OD, for blower |
|**A3** | 1        | McMaster-Carr  | 5372K128            | 4.89 / 10    | [C][a3mcmc]    | Barbed tube fitting, 5/8"ID x 1/2NPT |
|**A4** | 1        | McMaster-Carr  | 53055K434           | 5.95         | [C][a4mcmc]    | Barbed tube fitting, 3/8"ID x 1/2NPT |
|**A5** | 2        | McMaster-Carr  | 9579K72             | 12.21 / 20   | [C][a5mcmc]    | Herbie clip J (20.3-23mm) for clamping 7/8"OD, blower tubing |

[a1mcmc]: https://www.mcmaster.com/5492K13/
[a2mcmc]: https://www.mcmaster.com/5234K57
[a3mcmc]: https://www.mcmaster.com/5372K128/
[a4mcmc]: https://www.mcmaster.com/53055K434/
[a5mcmc]: https://www.mcmaster.com/9579K72

## Assembly

**Note: Please see general advice in the [manufacturing methods guide](../../methods).**

Blower check valve sub-assembly CAD: [.iam](blower_check_valve.iam)

>**TODO:** explain choice and assembly

### Integration with blower sub-assembly

Attach a short segment of tubing `[A2]` to blower outlet.

Use Herbie clip `[A5]` to secure tubing to blower outlet.
