# 2020-06-21 Performance Evaluation Run for Record 1 - OXYGEN

- Test Hardware: SN 01 (Edwin)
- PID Gains: kp = 0.04 ki = 20.0
- Exhale Valve Settings: exhale = 1.0f - 0.6f * psol_valve - 0.4f
- Pinch Valve Linearization: unchanged
- Test #8 calls for R10 but this is not a QuickLung setting, so R20 was used.
- Notes: This dataset includes CoVent AD Instruments data, setup photos.  Test #4 was done with the incorrect lung settings (R5 instead of R20), so test #4 was repeated at the end with the correct settings.  There will be 9 runs in the ADI data.

Run for record using compressed air (stand-in for pure oxygen) only.

Setup Photo:

![Setup Photo 1](SetupPhoto1.jpg)

![Setup Photo 2](SetupPhoto2.jpg)
